<!DOCTYPE html>
<html>
<head>
    <meta charset="utf-8">
    <title>Open-Source Syringe Pumps</title>
    <meta http-equiv="X-UA-Compatible" content="IE=edge">
    <meta name="viewport" content="width=device-width, initial-scale=1">
    <link rel="shortcut icon" href="./assets/favicon.ico" />

    <link href="./static/style.css" rel="stylesheet">
                <link href="./assets/style.css" rel="stylesheet">
                
</head>
<body>
<header class="site-header">
    <div class="wrapper header-wrapper" >
        <div class=header-text>
   
    <h1 class="site-title">Open-Source Syringe Pumps</h1>
   
    <p class="author">by Tobias Wenzel, Tomás Astudillo Inostroza, and Matías Hurtado Labarca</p>
    <p class="affiliation">LIBRE-hub</p>
</div>
            </div>
</header>
<div class="page-content">
            <div>
            <nav class="sidebar">
                <a href="#" class="menu-icon">
                <svg viewBox="0 0 18 15">
                    <path fill="#424242" d="M18,1.484c0,0.82-0.665,1.484-1.484,1.484H1.484C0.665,2.969,0,2.304,0,1.484l0,0C0,0.665,0.665,0,1.484,0 h15.031C17.335,0,18,0.665,18,1.484L18,1.484z"/>
                    <path fill="#424242" d="M18,7.516C18,8.335,17.335,9,16.516,9H1.484C0.665,9,0,8.335,0,7.516l0,0c0-0.82,0.665-1.484,1.484-1.484 h15.031C17.335,6.031,18,6.696,18,7.516L18,7.516z"/>
                    <path fill="#424242" d="M18,13.516C18,14.335,17.335,15,16.516,15H1.484C0.665,15,0,14.335,0,13.516l0,0 c0-0.82,0.665-1.484,1.484-1.484h15.031C17.335,12.031,18,12.696,18,13.516L18,13.516z"/>
                </svg>
                </a>
                <ul class="nav-list">
                <li>
    <a class="navhome" href="./">
        Open-Source Syringe Pumps
    </a>
</li>
<li class="active">
    <a class="active" href="./testpage2.html">
        Interface
    </a>
        <ul class="sub-nav-list">
                <li>
            <a class="not-active" href="./1_printing.html">
                Print the plastic parts
            </a>
        </li>
                <li>
            <a class="not-active" href="./2_interaction_pane.html">
                Assemble the Front Panel
            </a>
        </li>
                <li>
            <a class="not-active" href="./3_electronics.html">
                Assemble the Main Electronics
            </a>
        </li>
                <li>
            <a class="active" href="./4_close.html">
                Assemble everything together
            </a>
        </li>
            </ul>
    </li>
<li class="not-active">
    <a class="not-active" href="./testpage1.html">
        How to build a pump 
    </a>
    </li>

                </ul>
            </nav>
        </div>
        <div class="wrapper">
    <h1 id="assemble-everything-together">Assemble everything together</h1>
<div class="pagebom">
<h2 id="for-this-section-you-will-need">For this section you will need:</h2>
<h3 id="part">Parts</h3>
<ul>
<li>1 <a Class="bom" href="2_interaction_pane.html">Assembled Front Panel</a> </li>
<li>1 <a Class="bom" href="3_electronics.html">Assembled Interface Base</a> </li>
</ul>
<h3 id="electronic">Electronic Components</h3>
<h3 id="mech">Mechanical Components</h3>
<ul>
<li>4 <a Class="bom" href="parts/mechanical/M3ut.html">M3 nut</a> </li>
<li>2 <a Class="bom" href="parts/mechanical/M3x10.html">M3x10 screw</a> </li>
<li>2 <a Class="bom" href="parts/mechanical/M3x15.html">M3x15 screw</a> </li>
</ul>
</div>
<h2 class="page-step" id="connect-the-lcd-screen-to-the-raspberry-pi-pico">Step 1: Connect the LCD Screen to the Raspberry Pi Pico</h2>
<ul>
<li>Take the <a href="2_interaction_pane.html">Assembled Front Panel</a> and locate the 4 <a href="parts/electronics/20cmFFJumpers.html">20 cm Female-Female Jumpers</a> coming out of the <a href="parts/electronics/LcdScreen.html">Lcd Screen</a>.</li>
<li>Connect these jumpers to the corresponding pins of the <a href="parts/electronics/piPico.html">Raspberry Pi Pico</a> in the <a href="3_electronics.html">Assembled Interface Base</a>, following the wiring diagram.</li>
</ul>
<div class="gallery-thumb">
    <img onmouseover="getElementById('gallery-show0').src=this.src" src="images/part04/step01-01.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show0').src=this.src" src="images/part04/step01-02.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show0').src=this.src" src="images/part04/step01-03.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show0').src=this.src" src="images/part04/step01-04.jpg" alt="" />
</div>
<div class="gallery-show"><img id="gallery-show0" src="images/part04/step01-01.jpg" alt=""/></div>

<h2 class="page-step" id="connect-the-membrane-keypad-to-the-raspberry-pi-pico">Step 2: Connect the Membrane Keypad to the Raspberry Pi Pico</h2>
<ul>
<li>Locate the 8 <a href="parts/electronics/10cmMFJumpers.html">10 cm Male-Female Jumpers</a> coming out of the <a href="parts/electronics/Membrane4x4Keypad.html">Membrane 4x4 Keypad</a>.</li>
<li>Connect these jumpers to the respective pins of the <a href="parts/electronics/piPico.html">Raspberry Pi Pico</a> in the <a href="3_electronics.html" title="">Assembled Interface Base</a>, following the wiring diagram.</li>
</ul>
<div class="gallery-thumb">
    <img onmouseover="getElementById('gallery-show1').src=this.src" src="images/part04/step02-01.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show1').src=this.src" src="images/part04/step02-02.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show1').src=this.src" src="images/part04/step02-03.jpg" alt="" />
</div>
<div class="gallery-show"><img id="gallery-show1" src="images/part04/step02-01.jpg" alt=""/></div>
<h2 class="page-step" id="fix-the-front-panel-in-place">Step 3: Fix the Front Panel in Place</h2>
<ul>
<li>Take 4 <a href="parts/mechanical/M3ut.html">M3 nut</a> and slide them onto the 4 sockets of the <a href="3_electronics.html" title="">Assembled Interface Base</a>.</li>
</ul>
<div class="gallery-thumb">
    <img onmouseover="getElementById('gallery-show2').src=this.src" src="images/part04/step03-01.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show2').src=this.src" src="images/part04/step03-02.jpg" alt="" />
</div>
<div class="gallery-show"><img id="gallery-show2" src="images/part04/step03-01.jpg" alt=""/></div>
<ul>
<li>Use 2 <a href="parts/mechanical/M3x10.html">M3x10 screw</a> to secure the <a href="2_interaction_pane.html" title="">Assembled Front Panel</a> to the <a href="3_electronics.html" title="">Assembled Interface Base</a> in the 2 bottom holes.</li>
</ul>
<div class="gallery-thumb">
    <img onmouseover="getElementById('gallery-show3').src=this.src" src="images/part04/step03-03.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show3').src=this.src" src="images/part04/step03-04.jpg" alt="" />
</div>
<div class="gallery-show"><img id="gallery-show3" src="images/part04/step03-03.jpg" alt=""/></div>
<ul>
<li>Use 2 <a href="parts/mechanical/M3x15.html">M3x15 screw</a> to secure the <a href="2_interaction_pane.html" title="">Assembled Front Panel</a> to the <a href="3_electronics.html" title="">Assembled Interface Base</a> in the 2 middle top holes.</li>
</ul>
<div class="gallery-thumb">
    <img onmouseover="getElementById('gallery-show4').src=this.src" src="images/part04/step03-04.jpg" alt="" />
    <img onmouseover="getElementById('gallery-show4').src=this.src" src="images/part04/step03-05.jpg" alt="" />
</div>
<div class="gallery-show"><img id="gallery-show4" src="images/part04/step03-04.jpg" alt=""/></div>
<hr />
<p><a href="3_electronics.html">Previous page</a> | <a href="testpage1.html">Next page</a></p>
    </div>
</div>
<footer class="site-footer">
    <div class="wrapper">
        <a target="_blank" rel="noopener noreferrer" href="https://gitbuilding.io">
    <img class="icon" src="./static/Logo/GitBuilding500x.png" alt="GitBuilding logo">
    <span class="info">Documentation powered by GitBuilding</span>
</a>
    <p class="author">©2023 Tobias Wenzel, Tomás Astudillo Inostroza, and Matías Hurtado Labarca</p>
    <p class="email">Contact: <a href="mailto:matias.hurtadO1@mail.udp.cl">matias.hurtadO1@mail.udp.cl</a></p>

    </div>
</footer></body>
</html>