Affiliation: Institute for Biological and Medical Engineering
Authors:
  - Pierre Padilla-Huamantinco
  - Tomás Astudillo Inostroza
  - Matías Hurtado Labarca
  - Tobias Wenzel
CustomCategories:
  Consumable:
    DisplayName: Consumables
    Reuse: false
  Electronics:
    DisplayName: Electronic Components
    Reuse: false
  Material:
    DisplayName: Materials
    Reuse: false
  Mechanics:
    DisplayName: Mechanical Components
    Reuse: false
  PrintedTool:
    DisplayName: Printed Tools
    Reuse: true
  SubAssembly:
    DisplayName: Sub-Assemblies
    Reuse: false
  printedparts:
    DisplayName: Printed Parts
    Reuse: false
Email: pgpdilla@uc.cl
HoverColor: '#555555'
License: CERN-OHL-1.2
Navigation:
  - Link: os-pump.md
    Title: Build low-cost syringe pump
  - Link: os-pump-gearbox.md
    Title: Build high-torque syringe pump
  - Link: controller-esp32.md
    Title: Build pump controller
  - Link: esp32-usage.md
    Title: Usage
  - Link: knowledge-base.md
    Title: Knowledge Base
PageBOMTitle: '## For this section you will need:'
hoverColor: '#555555'
primaryColor: '#f1502f'
secondaryColor: '#cccccc'
