# Assemble the high-torque syringe pump 

{{BOM}}

[M2.5 hex key]: parts/tools/2mmBallEndAllenKey.md "{cat:tool}"
[M3 hex key]: parts/tools/2.5mmBallEndAllenKey.md "{cat:tool}"
[M4 hex key]: parts/tools/3mmBallEndAllenKey.md "{cat:tool}"
[Soldering iron]: parts/tools/soldering-iron.md "{cat:tool}"

[NEMA 17 motor]: parts/elect/NEMA-17-motor.md "{cat:electronics}"

[Heat insert]: parts/mech/heat-insert.md "{cat:mechanics}"
[Lead screw]: parts/mech/lead-screw.md "{cat:mechanics}"
[Lead screw nut]: parts/mech/lead-screw-nut.md "{cat:mechanics}"
[Linear bearing]: parts/mech/linear-bearing.md "{cat:mechanics}"
[Linear motion rods]: parts/mech/linear-motion-rods-200mm.md "{cat:mechanics}"

[M3 8mm screw]: parts/mech/M3-8.md "{cat:mechanics}"
[M3 10mm screw]: parts/mech/M3-10.md "{cat:mechanics}"
[M3 12mm screw]: parts/mech/M3-12.md "{cat:mechanics}"
[M3 16mm screw]: parts/mech/M3-16.md "{cat:mechanics}"
[M3 20mm screw]: parts/mech/M3-20.md "{cat:mechanics}"
[M4 10mm screw]: parts/mech/M4-10.md "{cat:mechanics}"
[M3 nut]: parts/mech/nuts.md "{cat:mechanics}"
[Motor coupling]: parts/mech/motor-coupling.md "{cat:mechanics}"
[Planetary gearbox 100:1]: parts/mech/planetary-gearbox-100-1.md "{cat:mechanics}"

[Back support - A]: models/back-support-gearbox-A.stl "{previewpage}"
[Back support - B]: models/back-support-gearbox-B.stl "{previewpage}"
[Carriage]: models/carriage.stl "{previewpage}"
[Front support]: models/front-support.stl "{previewpage}"
[Hand knob]: models/hand-knob.stl "{previewpage}"
[Syringe holder]: models/syringe-holders.stl "{previewpage}"

## Assemble the stepper motor and gearbox {pagestep}

>i Before assembling the pumps, [verify the wiring and coils distributions of your stepper motors](./knowledge-base/stepper-motor-coils.md) 

Insert the motor shaft of the [NEMA 17 motor]{Qty: 1} to the [gearbox][Planetary gearbox 100:1]{Qty: 1} and attach it to the housing by using four [M3 8mm][M3 8mm screw]{Qty: 4}. Use a [M3 hex key]{Qty: 1} to tighten them.

![](images/syringe-pump/motor-gearbox.jpg)
![](images/syringe-pump/motor-gearbox_1.jpg)

Then, use the same hex key to tighten the two clamp screws inside the gearbox to connect the motor shaft to the gears. Make sure one of the clamp screws is aligned with the flat on the motor shaft if yours has one. 

![](images/syringe-pump/motor-gearbox_2.jpg)

## Assemble the gearbox, back support, and lead screw {pagestep}

Grab the [back support - A][Back support - A]{Qty:1, Cat: printedparts}, take four [heat insert][Heat insert]{Qty:4} and positionate them in each hole of this printed part as shown below. Apply heat to each insert (using a [soldering iron][Soldering iron]{Qty:1}) and use gentle force to push it into position, as described in the [guide to use heat-set inserts].

![](images/syringe-pump/backsup-A-heat-inserts.jpg)
![](images/syringe-pump/heat-set_insert.gif)
![](images/syringe-pump/backsup-A-heat-inserts_1.jpg)

Take four [M4 10mm][M4 10mm screw]{Qty: 4} and a [M4 hex key]{Qty: 1} key to tighten the [back support - A][Back support - A] to the gearbox. Make sure the piece orientation is correct. The indicated screw must be opposite to the electrical connector of the stepper motor.

![](images/syringe-pump/backsup-A-gearbox.jpg)
![](images/syringe-pump/backsup-A-gearbox_1.jpg)

Insert the shaft of the [gearbox][Planetary gearbox 100:1] halfway into the [motor coupling][Motor coupling]{Qty: 1} and then tighten down to it. Use a [M2.5 hex key]{Qty: 1} to tighten the motor coupling. 

![](images/syringe-pump/gearbox-coupling.jpg)

Take four [M3 16mm][M3 16mm screw]{Qty: 4} to tighten the [back support - B][Back support - B]{Qty:1, Cat: printedparts} to the part A. Make sure the screw holes on the back support B are aligned to the heat inserts.

![](images/syringe-pump/backsup-A-B.jpg)
![](images/syringe-pump/backsup-A-B_1.jpg)

Take the [lead screw][Lead screw]{Qty: 1}, and insert it into the motor coupling. Then, tighten the motor coupling down on the lead screw.

![](images/syringe-pump/lead-screw-coupling.jpg)

Take two [M3 nut]{Qty: 2}, insert them on the [back support - B][Back support - B] and push them in. Feel free to grab whatever tools you need to push them in. Make sure they align with the screw holes on the back support. Then, take two [M3 10mm][M3 10mm screw]{Qty: 2} and screw them just to hold the nuts. Use a [M3 hex key].

![](images/syringe-pump/backsup-B-nut.jpg)
![](images/syringe-pump/backsup-B-screw.jpg)

## Assemble and mount the carriage {pagestep}

Insert the [lead screw nut][Lead screw nut]{Qty: 1} into the [carriage][Carriage]{Qty:1, Cat: printedparts} and tighten it to the carriage using two [M3 16mm][M3 16mm screw]{Qty: 2} and two [M3 nut]{Qty: 2}. Insert the screws in opposite side to hold the lead screw nut properly.

![](images/syringe-pump/carriage-lead-screw-nut.jpg)
![](images/syringe-pump/carriage-lead-screw-nut_1.jpg)
![](images/syringe-pump/carriage-lead-screw-nut_2.jpg)

Grab the [carriage][Carriage] and take the [linear bearing][Linear bearing]{Qty:2} and insert them into the side of the carriage. Then, take two [M3 nut]{Qty: 2} and insert them on the carriage and push then in. Feel free to grab whatever tools you need to push them in. Make sure they align with the screw holes on the carriage. Take two [M3 12mm][M3 12mm screw]{Qty: 2} and a M3 hex key to tighten the linear bearings.

![](images/syringe-pump/carriage-linear-bearings.jpg)
![](images/syringe-pump/carriage-nut.jpg)
![](images/syringe-pump/carriage-screw.jpg)

Insert the lead screw into the nut. Then, manually thread it up to the middle of the lead screw as shown below.

![](images/syringe-pump/carriage-mounted.jpg)

Push the [linear rails][Linear motion rods]{Qty: 2} into the linear bearings in the [carriage] and insert them in the [back support - B][Back support - B], one into the left side and one to the right side. Make sure they are inserted into the holes properly and then push them through. Tighten the linear rails down on the back support - B.

![](images/syringe-pump/carriage-mounted_1.jpg)
![](images/syringe-pump/carriage-mounted_2.jpg)

## Assemble the front support, hand knobs, and syringe holder {pagestep}

Grab the [front support][Front support]{Qty:1, Cat: printedparts}, take two [heat insert][Heat insert]{Qty:2} and positionate them in each hole of the front support. Apply heat to each insert (using a [soldering iron][Soldering iron]{Qty:1}) and use gentle force to push it into position, as described in the [guide to use heat-set inserts].

![](images/syringe-pump/heat-set_insert.gif)
![](images/syringe-pump/front-support.jpg)

Insert [M3 nuts][M3 nut]{Qty: 2} into the nut traps of the front support. Feel free to grab whatever tools you need to push them in. Make sure they align with the screw holes on the front support. Take [M3 16mm][M3 16mm screw]{Qty: 2} and thread them enough to hold the nuts.

![](images/syringe-pump/frontsup-nut.jpg)
![](images/syringe-pump/frontsup-screw.jpg)

Insert a [M3 nut]{Qty: 1} into the nut trap of the [hand knob][Hand knob]{Qty:2, Cat: printedparts}. Take a [M3 20mm][M3 20mm screw]{Qty: 2} and thread it all. Repeat this step with the second knob.

![](images/syringe-pump/hand-knob.jpg)
![](images/syringe-pump/Close-up-knob.jpg)
![](images/syringe-pump/hand-knob_1.jpg)


## Assemble the front support and the linear rails {pagestep}

Align the linear rails with the front support to make it sure that they insert into the holes properly, and then push them through. Tighten the linear rails down on the front support.

![](images/syringe-pump/frontsup-linear-rails.jpg)
![](images/syringe-pump/frontsup-linear-rails_1.jpg)

Finally, grab the [syringe holder][Syringe holder]{Qty:1, Cat: printedparts} and place it into the front support. Make sure the screw holes from both parts are aligned. Take the two knobs and thread them a bit.

![](images/syringe-pump/syringe-holder.jpg)
![](images/syringe-pump/syringe-holder-frontsup.jpg)

Your syringe pump is ready to be used.

![](images/syringe-pump/syringe-pump-gearbox.jpg)

>i **You should build two syringe pumps for droplet microfluidic assays**

[guide to use heat-set inserts]: https://hackaday.com/2019/02/28/threading-3d-printed-parts-how-to-use-heat-set-inserts/