#10 cm F-F Jumpers

Cables designed for DIY projects, featuring a negative connector on each end.


![](../../images/control-interface/jumpers-vg.jpg)

_Supplier_: [HUBOT](https://hubot.cl/producto/cinta-cables-dupont-x-40-protoboard-hembra-hembra-10cm-sku-441-hh/)
