#Pin headers

One or more rows of metal pins are molded into a plastic base. They are used in circuit boards to easily create connections and optimize space.

_Supplier_: [AFEL](https://afel.cl/products/regleta-macho-macho-pin-header)