---
PartData:
    Specs:
        Type: M3
        Length: 10mm
        Material: Stainless steel
        Tool needed: HEX key
        _Supplier_:  -[Aliexpress](https://es.aliexpress.com/item/32810872544.html)

---
# Screw

