---
PartData:
 Specs:
   Type: T8
   Pitch: 2 mm
   Lead: 2 mm
   Material: Brass
   _Supplier_: -[Aliexpress](https://www.aliexpress.com/item/1005003312523975.html)

---


#Lead Screw Nut

![](../../images/syringe-pump/carriage-single-nut.jpg)
![](../../images/syringe-pump/lead-nut.jpg)

