---
PartData:
    Specs:
        Type: T8
        Length: 200 mm
        Pitch: 2 mm
        Lead: 2 mm
        Material: Stainless steel
        _Supplier_:  -[Aliexpress](https://www.aliexpress.com/item/1005003312523975.html)

---

#Threaded Rod

![](../../images/syringe-pump/thread.jpg)

