---
PartData:
    Specs:
        Diameter: 8 mm
        Length: 200 mm
        Material: Stainless steel
        _Supplier_:  -[Aliexpress](https://www.aliexpress.com/item/1005003594895025.html)

---

#Linear Motion Rods


![](../../images/syringe-pump/Poles.jpg)

