[{"path": "1_printing", "title": "Print the plastic parts", "content": "Print the plastic parts\n\nFor this section you will need:\nTools\n\n1 Precision wire cutter \n1 RepRap-style printer \n1 Utility knife    - Not a scalpel!\n\nMaterials\n\n205 g of PLA filament    - Of any colour you want\n\n\nStep 1: Set your printer settings\nAlmost all station parts can be printed out of PLA filament on most RepRap-style printers.\nWe recommend the following printer settings:\n\n\n\nSetting\nValue\n\n\n\n\nMaterial\nPLA\n\n\nMaterial Temperature\nRecommended by the PLA brand\n\n\nLayer height\n0.2mm or less\n\n\nInfill\nPrinter default or more\n\n\nBrim\nRecommended for all parts\n\n\nSlice gap closing radius\n0.001mm\n\n\n\nTest whether your printer can print the pieces for this station or other open-source designs. Download and print the leg test file. This will only use about 5 grams of PLA.\nThe result should look like this (this has been printed with a brim):\n\nAs a general rule, strength is more important than surface finish, so very thin layers (less than 0.15mm or so) are unlikely to result in a station that performs any better, though it may approve the appearance.\nStep 2: Printing\nNow you have tested your 3D printer and filament you can print the following parts:\nSyringe Pump\n\n<a name=\"output__back-support---a\"></a>Back support - A: back-support-gearbox-A.stl\n<a name=\"output__back-support---b\"></a>Back support - B: back-support-gearbox-B.stl\n<a name=\"output__carriage\"></a>Carriage: carriage.stl\n<a name=\"output__front-support\"></a>Front support: front-support.stl\n<a name=\"output__syringe-holder\"></a>Syringe holder: syringe-holders.stl\n<a name=\"output__hand-knob\"></a>Hand knob: hand-knob.stl\n\n\nIf a gearbox is not used in the syringe pump, a single back support must be printed instead of the two parts listed above.\n\nControl Interface\n\n<a name=\"output__interface-panel\"></a>Interface panel: interface-panel.stl\n<a name=\"output__lcd-adapter\"></a>LCD adapter: lcd-adapter.stl\n<a name=\"output__interface-base\"></a>Interface base: interface-base.stl\n<a name=\"output__electronics-holder\"></a>Electronics holder: electronics-holder.stl\n<a name=\"output__back-cover\"></a>Back cover: interface-back-cover.stl\n\nStep 3: Clean-up of printed parts\n\nBe careful when removing the brim: To avoid injury, first remove the bulk of the brim without a knife. Remove the remaining brim with a peeling action as described below.\n\nCarefully remove the printing brim from all parts. To remove brim:\n\nUse precision wire cutters to remove most of the brim from the part.\nClean up the remaining brim with a utility knife:\nHold the knife in your dominant hand with 4 fingers curled around the handle, leaving your thumb free.\nHold the part in your other hand, as far away from the surface, to be cut as possible.\nSupport the part with the thumb of your dominant hand.\nPlace the blade on the surface to be cut, and carefully close your dominant hand, moving the blade, under control, towards your thumb.", "breadcrumbs": null}, {"path": "index", "title": "Open-Source Syringe Pumps", "content": "The open-source syringe pump is a standard research instrument for use in microfluidics and several other laboratory workflows. There are numerous designs available in the realm of open-source syringe pumps, and we have combined some of the best features available based on a pre-existing versatile design to generate low flow rates. \n\nThis instrument consists of two parts:\n\n\nSyringe Pump:\n\n\n\nControl Interface:", "breadcrumbs": null}, {"path": "2_syringe-pump", "title": "Build syringe pump ", "content": "Build syringe pump\nThis design is based on the Open-Source Syringe Pump developed by Andrey Samokhin\nBefore you start building the station, you will need to source all the components listed in our bill of materials (, ), which is given on the next page.\n\nFor this section you will need:\nTools\n\n1 M2.5 hex key \n1 M3 hex key \n1 M4 hex key \n1 Soldering iron \n\nElectronic Components\n\n1 NEMA 17 motor \n\nMechanical Components\n\n6 Heat insert \n1 Lead screw \n1 Lead screw nut \n2 Linear bearing \n2 Linear motion rods \n2 M3 10mm screw \n2 M3 12mm screw \n8 M3 16mm screw \n2 M3 20mm screw \n4 M3 8mm screw \n9 M3 nut \n4 M4 10mm screw \n1 Motor coupling \n1 Planetary gearbox 100:1 \n\nPrinted Parts\n\n1 Back support - A \n1 Back support - B \n1 Carriage \n1 Front support \n2 Hand knob \n1 Syringe holder \n\n\n\nYou should build two syringe pumps for droplet microfluidic assays\n\nStep 1: Assemble the stepper motor and gearbox\nInsert the motor shaft of the NEMA 17 motor to the gearbox and attach it to the housing by using four M3 8mm. Use a M3 hex key to tighten them.\n\n\nThen, use the same hex key to tighten the two clamp screws inside the gearbox to connect the motor shaft to the gears. Make sure one of the clamp screws is aligned with the flat on the motor shaft if yours has one. \n\nStep 2: Assemble the gearbox, back support, and lead screw\nGrab the back support - A, take four heat insert and positionate them in each hole of this printed part as shown below. Apply heat to each insert (using a soldering iron) and use gentle force to push it into position, as described in the guide to use heat-set inserts.\n\n\n\nTake four M4 10mm and a M4 hex key key to tighten the back support - A to the gearbox. Make sure the piece orientation is correct. The indicated screw must be opposite to the electrical connector of the stepper motor.\n\n\nInsert the shaft of the gearbox halfway into the motor coupling and then tighten down to it. Use a M2.5 hex key to tighten the motor coupling. \n\nTake four M3 16mm to tighten the back support - B to the part A. Make sure the screw holes on the back support B are aligned to the heat inserts.\n\n\nTake the lead screw, and insert it into the motor coupling. Then, tighten the motor coupling down on the lead screw.\n\nTake two M3 nut, insert them on the back support - B and push them in. Feel free to grab whatever tools you need to push them in. Make sure they align with the screw holes on the back support. Then, take two M3 10mm and screw them just to hold the nuts. Use a M3 hex key.\n\n\nStep 3: Assemble and mount the carriage\nInsert the lead screw nut into the carriage and tighten it to the carriage using two M3 16mm and two M3 nut. Insert the screws in opposite side to hold the lead screw nut properly.\n\n\n\nGrab the carriage and take the linear bearing and insert them into the side of the carriage. Then, take two M3 nut and insert them on the carriage and push then in. Feel free to grab whatever tools you need to push them in. Make sure they align with the screw holes on the carriage. Take two M3 12mm and a M3 hex key to tighten the linear bearings.\n\n\n\nInsert the lead screw into the nut. Then, manually thread it up to the middle of the lead screw as shown below.\n\nPush the linear rails into the linear bearings in the carriage and insert them in the back support - B, one into the left side and one to the right side. Make sure they are inserted into the holes properly and then push them through. Tighten the linear rails down on the back support - B.\n\n\nStep 4: Assemble the front support, hand knobs, and syringe holder\nGrab the front support, take two heat insert and positionate them in each hole of the front support. Apply heat to each insert (using a soldering iron) and use gentle force to push it into position, as described in the guide to use heat-set inserts.\n\n\nInsert M3 nuts into the nut traps of the front support. Feel free to grab whatever tools you need to push them in. Make sure they align with the screw holes on the front support. Take M3 16mm and thread them enough to hold the nuts.\n\n\nInsert a M3 nut into the nut trap of the hand knob. Take a M3 20mm and thread it all. Repeat this step with the second knob.\n\n\n\nStep 5: Assemble the front support and the linear rails\nAlign the linear rails with the front support to make it sure that they insert into the holes properly, and then push them through. Tighten the linear rails down on the front support.\n\n\nFinally, grab the syringe holder and place it into the front support. Make sure the screw holes from both parts are aligned. Take the two knobs and thread them a bit.\n\n\nYour syringe pump is ready to be used.", "breadcrumbs": null}, {"path": "2_syringe-pump_BOM", "title": "Bill of Materials", "content": "Bill of Materials\nDownload this as a CSV file\nTools\n\n1 M2.5 hex key \n1 M3 hex key \n1 M4 hex key \n1 Soldering iron \n\nElectronic Components\n\n1 NEMA 17 motor \n\nMechanical Components\n\n6 Heat insert \n1 Lead screw \n1 Lead screw nut \n2 Linear bearing \n2 Linear motion rods \n2 M3 10mm screw \n2 M3 12mm screw \n8 M3 16mm screw \n2 M3 20mm screw \n4 M3 8mm screw \n9 M3 nut \n4 M4 10mm screw \n1 Motor coupling \n1 Planetary gearbox 100:1 \n\nPrinted Parts\n\n1 Back support - A \n1 Back support - B \n1 Carriage \n1 Front support \n2 Hand knob \n1 Syringe holder", "breadcrumbs": ["2_syringe-pump.md", "2_syringe-pump_BOM.md"]}, {"path": "5_troubleshooting", "title": "", "content": "", "breadcrumbs": null}, {"path": "4_usage", "title": "Using the Syringe Pumps", "content": "Using the Syringe Pumps\nStep 1: Selecting the pump\n\nTo select or deselect Pump A or B, press the corresponding letter (A or B) in red.\nWhen selected, a star (*) will appear on the left of the letter. \nWhen deselected, the star (*) will disappear.\n\nStep 2: Adjusting pump parameters\n\nPress the enter (#) key to choose a parameter:\nF represents Flow Rate (in microliters per hour, uL/h).\nD represents Syringe Diameter (in millimeters, mm).\n\n\nSelect the pump (A or B) by pressing its letter in red:\nA star (*) will appear on the left of the letter, indicating it is ready for modification.\n\n\nEnter the new value:\nPress the D key to insert a decimal point (.) if needed.\n\n\nPress enter (#) key to save the value.\nThe letter will return to its original state, showing the new value.\n\n\n\nStep 3: Running the pump\n\nTo start the pump, select it and press the star (*) button.\nA greater-than symbol (>) will appear on the right of the letter, indicating that the pump is running.\nTo stop the pump, select it and press the star (*) button again. The letter should return to its original state (without any symbol next to it).\n\nStep 4: Modifying parameters while the pump is running\n\nWhen a pump is running (&gt; symbol is displayed), you can still adjust the parameters.\nPress (#) to select the parameter (F or D), then select the pump, enter the new value, and press enter (#) to confirm.\nThe pump will adjust its speed accordingly.", "breadcrumbs": null}, {"path": "firmware/Readme", "title": "instrucciones", "content": "instrucciones", "breadcrumbs": null}, {"path": "parts/materials/pla_filament", "title": "Black PLA filament", "content": "Black PLA filament\nCertain parts specifically require black filament.\nSupplier: Esun or Todo Toner", "breadcrumbs": null}, {"path": "parts/mech/lead-screw-nut", "title": "Lead Screw Nut", "content": "Lead Screw Nut\n\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nT8\n\n\nPitch\n2 mm\n\n\nLead\n2 mm\n\n\nMaterial\nBrass\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-5", "title": "", "content": "Specifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n5 mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key", "breadcrumbs": null}, {"path": "parts/mech/heat-insert", "title": "Heat inserts", "content": "Heat inserts\n\nThreaded insert used for creating secure connections in materials. Heat is applied to soften the material, allowing the insert to be pressed or screwed in. It provides a strong threaded connection in materials like plastic, acrylic and wood. Used in industries like electronics, automotive, and aerospace.\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nDiameter\n4mm aprox.\n\n\nMaterial\nBrass\n\n\nTool needed\nSoldering iron\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-25", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n25mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-10", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n10mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M4-10", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM4\n\n\nLength\n10mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M4-10mm-screw", "title": "", "content": "", "breadcrumbs": null}, {"path": "parts/mech/HEX-M3-25", "title": "M3 HEX screw", "content": "M3 HEX screw\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n25mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nSpanner\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-12", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n12mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/nuts", "title": "Nut", "content": "Nut\n\nSmall hexagonal or square-shaped object with a threaded hole used to fasten objects together. It pairs with a screw.\nSupplier: Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/m3-brass_nut", "title": "M3 brass nut", "content": "M3 brass nut", "breadcrumbs": null}, {"path": "parts/mech/M3-8", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n8mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/motor-coupling", "title": "Motor Coupling", "content": "Motor Coupling\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nMaterial\nAluminium\n\n\nLength\n25mm\n\n\nExterior Diameter\n19 mm\n\n\nAxis\n8 mm x 8 mm\n\n\nSupplier\n-Mercado Libre", "breadcrumbs": null}, {"path": "parts/mech/planetary-gearbox-100-1", "title": "Planetary Gearbox", "content": "Planetary Gearbox\nAdapter designed to reduce the number of turns made by the stepper motor, allowing for 100 times slower and smoother movement.\n \nDownload the step flile here\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nPart Number\nEG17-G100\n\n\nMotor type\nNema 17\n\n\nGear Ratio\n100/1\n\n\nLength\n67 mm\n\n\nFrame Size\n42 x 42 mm\n\n\nOutput Shaft\n\u03a68 x 21.5 mm\n\n\nGross Weight\n0.43kg\n\n\nSupplier\n-Stepperonline", "breadcrumbs": null}, {"path": "parts/mech/lead-screw", "title": "Threaded Rod", "content": "Threaded Rod\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nT8\n\n\nLength\n200 mm\n\n\nPitch\n2 mm\n\n\nLead\n2 mm\n\n\nMaterial\nStainless steel\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/linear-motion-rods-200mm", "title": "Linear Motion Rods", "content": "Linear Motion Rods\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nDiameter\n8 mm\n\n\nLength\n200 mm\n\n\nMaterial\nStainless steel\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M2-5", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM2\n\n\nLength\n5mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-20", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n20mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-16", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n16mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/X-M3-20", "title": "M3 X Screw", "content": "M3 X Screw\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n20 mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nscrewdriver\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/M3-15", "title": "Screw", "content": "Screw\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nType\nM3\n\n\nLength\n15mm\n\n\nMaterial\nStainless steel\n\n\nTool needed\nHEX key\n\n\nSupplier\n-Aliexpress", "breadcrumbs": null}, {"path": "parts/mech/linear-bearing", "title": "Linear Bearing", "content": "Linear Bearing\nCylindrical-shaped sliding component designed for smooth movement along a pole.\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nPole Diameter\n8 mm\n\n\nLength\n25 mm\n\n\nExternal Diameter\n15 mm\n\n\nMaterial\nStainless steel\n\n\nSupplier\n-Afel or Aliexpress", "breadcrumbs": null}, {"path": "parts/elect/NEMA-17-motor", "title": "Stepper Motor Nema 17", "content": "Stepper Motor Nema 17\nCompact, square-faced motor used for precise position control in various applications. It operates in discrete steps, offering accurate and repeatable movement.\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nModel\n17hs4401\n\n\nMotor length\n40 mm\n\n\nWorking current\n1.7A\n\n\nSupplier\n-Afel", "breadcrumbs": null}, {"path": "parts/elect/10cm-m-f-jumper", "title": "10 cm M-F Jumpers", "content": "10 cm M-F Jumpers\nCables designed for DIY projects, featuring a positive and a negative connector on each end.\n\nSupplier: HUBOT", "breadcrumbs": null}, {"path": "parts/elect/10cm-f-f-jumper", "title": "10 cm F-F Jumpers", "content": "10 cm F-F Jumpers\nCables designed for DIY projects, featuring a negative connector on each end.\n\nSupplier: HUBOT", "breadcrumbs": null}, {"path": "parts/elect/4x4-keypad", "title": "Membrane Keypad", "content": "Membrane Keypad\nAdhesive and flexible keypad designed to be attached to various surfaces, such as a 3D print.\n\nSupplier: AFEL", "breadcrumbs": null}, {"path": "parts/elect/rpi-pico", "title": "Raspberry Pi Pico", "content": "Raspberry Pi Pico\nAffordable microcontroller board developed by Raspberry Pi for DIY projects, based on the RP2040 chip.\n\n\nSupplier: MCI electronics", "breadcrumbs": null}, {"path": "parts/elect/20cm-f-f-jumper", "title": "20 cm F-F Jumpers", "content": "20 cm F-F Jumpers\nCables designed for DIY projects, featuring a negative connector on each end.\n\nSupplier: HUBOT", "breadcrumbs": null}, {"path": "parts/elect/40-pin-header", "title": "Pin headers", "content": "Pin headers\nOne or more rows of metal pins are molded into a plastic base. They are used in circuit boards to easily create connections and optimize space.\nSupplier: AFEL", "breadcrumbs": null}, {"path": "parts/elect/voltage-regulator", "title": "Voltage Regulator", "content": "Voltage Regulator\nIt is used to control manually exactly how much electricity circulates. \n\nSupplier: AFEL\n\nIn some models, the electronics of this can be exposed, be sure to cover them to avoid possible accidents.", "breadcrumbs": null}, {"path": "parts/elect/TMC2209-driver", "title": "Silent Driver + Heatsink", "content": "Silent Driver + Heatsink\nThis silent driver is compatible with most drivers such as A4988 or DRV8825. It is designed to optimize torque while maintaining low consumption and volume. Equipped with a 256 micro-step sequencer, it delivers an extra smooth and quiet movement by performing 256 interpolations per micropulse.\n\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nMotor Type\nBipolar Stepper Motor\n\n\nPeak Current per Winding\nUp to 2.8A\n\n\nRMS Current\nUp to 2A\n\n\nVoltage Range\n4.75 - 29V DC\n\n\nPassive Braking\nTrue\n\n\nSupplier\n-AFEL", "breadcrumbs": null}, {"path": "parts/elect/5.5mm-f-jack-connector", "title": "5.5mm Female Jack Connector", "content": "5.5mm Female Jack Connector\nCylindrical connector with a 5.5mm diameter, used for DC power connections. It features a central pin and outer sleeve.\n\nSupplier: MCI electronics", "breadcrumbs": null}, {"path": "parts/elect/lcd-screen", "title": "LCD Screen", "content": "LCD Screen\n\n\nSpecifications\n\n\n\nAttribute\nValue\n\n\n\n\nFormat\n16x2\n\n\nScreen Type\nSTN, Reflective, Negative Blue\n\n\nController\nSPLC780D1 or equivalent\n\n\nInterface\n4-bit, 8-bit parallel\n\n\nSupply\n5V\n\n\nOperating Temperature\n-10\u00b0C to 60\u00b0C\n\n\nSupplier\n-AFEL", "breadcrumbs": null}, {"path": "parts/tools/3mmBallEndAllenKey", "title": "3 mm Ball-end Allen Key", "content": "3 mm Ball-end Allen Key\nTool used to drive M4 screws or bolts with hexagonal sockets. It has a metal shaft with a hexagonal cross-section. They come in different sizes for various applications.\nIt is important that the Allen key has a ball end:\n\nSupplier: ferreter\u00eda.cl", "breadcrumbs": null}, {"path": "parts/tools/2mmBallEndAllenKey", "title": "2 mm Ball-end Allen Key", "content": "2 mm Ball-end Allen Key\nTool used to drive M2.5 screws or bolts with hexagonal sockets. It has a metal shaft with a hexagonal cross-section. They come in different sizes for various applications.\nIt is important that the Allen key has a ball end:\n\nSupplier: ferreter\u00eda.cl", "breadcrumbs": null}, {"path": "parts/tools/utility-knife", "title": "Utility knife / Box cutter", "content": "Utility knife / Box cutter\nAny standard utility knife should work for simple jobs like removing a brim.\nA retractable or fixed-blade utility knife should work. This is probably safer than a scalpel, but should still be used with caution! A Stanley Titan fixed blade knife is a high quality option with replaceable blades that are fixed rather than retractable.\n\nSupplier: Sodimac", "breadcrumbs": null}, {"path": "parts/tools/screwdriver", "title": "Screwdriver", "content": "Screwdriver\n\nSupplier: Aliexpress", "breadcrumbs": null}, {"path": "parts/tools/soldering-iron", "title": "Soldering iron", "content": "Soldering iron\nHandheld tool usually used for joining or repairing electronic components. It consists of a heated metal tip attached to a handle. The tip is heated using electrical power, typically supplied via a power cord. Soldering irons come in different wattage's and tip sizes to accommodate various soldering tasks.\n\nSupplier: HUBOT", "breadcrumbs": null}, {"path": "parts/tools/needle-nose_plier", "title": "Needle-nose plier", "content": "Needle-nose plier", "breadcrumbs": null}, {"path": "parts/tools/crimper", "title": "Crimper", "content": "Crimper\n\nSupplier: Altronics", "breadcrumbs": null}, {"path": "parts/tools/pozidrive_1_screwdriver", "title": "Screwdriver", "content": "Screwdriver", "breadcrumbs": null}, {"path": "parts/tools/precision-wire-cutters", "title": "Precision wire cutters", "content": "Precision wire cutters\n\nPrecision wire cutters, sometimes called flush cutters, are wire cutters that come to a sharp point and have a flat back surface. This allows small wires and 3D-printed supports to be cut flush against another surface. These are useful for removing small 3D-printed ties that hold the microscope together during printing.\nSupplier: Hubot", "breadcrumbs": null}, {"path": "parts/tools/2.5mmBallEndAllenKey", "title": "2.5 mm Ball-end Allen Key", "content": "2.5 mm Ball-end Allen Key\nTool used to drive M3 screws or bolts with hexagonal sockets. It has a metal shaft with a hexagonal cross-section. They come in different sizes for various applications.\nIt is important that the Allen key has a ball end:\n\nSupplier: ferreter\u00eda.cl", "breadcrumbs": null}, {"path": "parts/tools/rep-rap", "title": "Rep-Rap style 3D printer (FDM)", "content": "Rep-Rap style 3D printer (FDM)\nThe microscope has been designed to be printed on low-cost entry-level fused filament fabrication 3D printers. Many of these printers are Open-Hardware and originate from the Rep-Rap project.\nA popular example is the Prusa i3 Mk3s.", "breadcrumbs": null}, {"path": "parts/tools/pliers", "title": "Needle-nose plier", "content": "Needle-nose plier\nHand tool with long, slender jaws that taper to a fine point.\nUsed for gripping and manipulating small objects in tight or hard-to-reach spaces.\n\nSupplier: Easy", "breadcrumbs": null}, {"path": "software/others/software", "title": "", "content": "Please find the software for the pump controller in this folder - to be uploaded onto the raspberry pi pico.", "breadcrumbs": null}, {"path": "software/calibration/PROTOCOL", "title": "Calibrating a syringe pump by gravimetry", "content": "Calibrating a syringe pump by gravimetry\nA syringe pump computes plunger speed from the syringe inner diameter you program. Real\nsyringes \u2014 3D-printed or commercial \u2014 have diameter tolerance, so the delivered flow can be\noff by several percent even though the pump is mechanically accurate. In our tests a \"3 mL\"\nsyringe with a nominal 8.94 mm bore actually delivered +2.5 %; the corrected diameter was\n9.05 mm.\nThis gravimetric calibration needs only an analytical balance \u2014 no flow sensor. Water\nweighs ~1 g/mL, so 1 mg \u2248 1 \u00b5L: the balance gives real dispensed volume directly.\n<pre><code>Q_real = mass / (\u03c1_water \u00b7 time)\nD_real = D\u2080 \u00b7 \u221a(Q_real / Q_set)\n</code></pre>\nIf the balance reads more flow than programmed \u2192 the syringe is wider than you told\nthe pump \u2192 increase the diameter. Enter D_real and the pump delivers true flow.\nThe calculator calibrate.py does the math \u2014 you just type the numbers you measured.\n\nEquipment\n\nAnalytical balance, 1 mg (0.001 g); 0.1 mg is even better.\nSyringe under test, filled with bubble-free distilled water.\nParafilm + a small receiving tube (e.g. Eppendorf).\nTweezers/tongs for handling calibration weights (skin oil weighs enough to matter).\nThe syringe pump (this project).\n\nStep 0 \u2014 Calibrate the balance (once)\n\nPlace it on a stable, level table (centre the bubble with the feet); no drafts, sun or\n   vibration. Warm it up for \u2265 1 hour powered on.\nEmpty pan, reading 0.0. Enter external calibration (on CGOLDENWALL/JoanLab HZ-type\n   balances: Set \u2192 menu \u2192 e-cal; it requests a standard weight, e.g. cal-200 = 200 g).\nPlace the exact standard weight with tongs, wait, remove when prompted \u2192 returns to 0.0.\nVerify: place a known weight (e.g. 100 g) and check it reads correctly.\n\nStep 1 \u2014 Prepare the run\n\nFill the syringe, purge all air (a single bubble ruins a run). Mount it in the pump.\nProgram the nominal diameter D\u2080 (caliper the inner bore, or use the syringe spec) and\n   the target flow Q_set.\nLet the pump drip to waste until flow is steady \u2014 allow ~5 min; the first minutes\n   clear residual bubbles and let the mechanics settle.\n\nStep 2 \u2014 Collect the output, weighed (timed collection)\nClose the empty tube, seal the top with parafilm, and pierce a small hole in the\nparafilm with the sharp tip of scissors \u2014 just big enough for the capillary (this keeps\nevaporation low while collecting). Stand the tube on a small, very light base \u2014 we cut one from the foam used to pack boxes, so it adds negligible mass and keeps the round-bottom tube upright on the balance pan. Weigh the tube in this final state (tube + parafilm + hole + foam base) \u2192 m_empty, or tare it to zero. Put the capillary through the hole and\ncollect for an exactly timed interval t (use a stopwatch \u2014 t goes straight into the\nresult). Remove the capillary, press the parafilm closed over the hole, and weigh immediately\n(m_full). \u0394m = m_full \u2212 m_empty.\n<table>\n<tr>\n<td align=\"center\" width=\"25%\"><img width=\"200\" alt=\"step 1\" src=\"https://github.com/user-attachments/assets/76a64963-dd73-4e40-815d-11dcb9445f08\" /><br><sub>1 \u2014 Caliper the bore to get the nominal diameter D\u2080</sub></td>\n<td align=\"center\" width=\"25%\"><img width=\"200\" alt=\"step 2\" src=\"https://github.com/user-attachments/assets/36ad7822-de1d-44a0-88d6-b6ef6476418c\" /><br><sub>2 \u2014 Seal the tube top with parafilm</sub></td>\n<td align=\"center\" width=\"25%\"><img width=\"200\" alt=\"step 3\" src=\"https://github.com/user-attachments/assets/1dcda40d-8cfe-4803-887a-38633ac9baae\" /><br><sub>3 \u2014 Pierce a small hole with a scissor tip</sub></td>\n<td align=\"center\" width=\"25%\"><img width=\"200\" alt=\"step 4\" src=\"https://github.com/user-attachments/assets/a4ea4f2d-0760-4617-b317-4fd9e5fd26e1\" /><br><sub>4 \u2014 Insert the capillary through the hole</sub></td>\n</tr>\n</table>\n\nAim for \u0394m \u2265 100 mg (e.g. 10 min at 1000 \u00b5L/h \u2248 167 mg \u2192 <1 % uncertainty at 1 mg).\nStep 3 \u2014 Compute and correct\n<pre><code class=\"language-bash\">python3 calibrate.py --d0 8.94 --qset 1000 --mass 170.5 --minutes 10 --temp 20\n#   flow real (balance): 1024.8 uL/h  (+2.5 %)\n#   CORRECTED DIAMETER : 9.05 mm   &lt;- enter this on the pump\n</code></pre>\nEnter D_real on the pump. Repeat one point to confirm Q_real \u2248 Q_set.\nStep 4 \u2014 Verify linearity\nRepeat at 2\u20133 flows (e.g. 500 / 1000 / 2000 \u00b5L/h) with the corrected diameter. If they all\ngive the same D_real, the calibration is solid and flow-independent.\nPractical tips (what ruins a run)\n\nEvaporation: at 1000 \u00b5L/h an open tube loses ~1 mg/min \u2014 always parafilm, and weigh\n  immediately after capping.\nWeights with tongs, never fingers.\nExclude the first ~5 min of each run (stabilization + bubble clearing).\nRecord water temperature; the tool adjusts density (20 \u00b0C \u2192 0.99821 g/mL). \u00b12 \u00b0C is\n  negligible (<0.1 %).\nBubbles: purge before, and if the output suddenly spikes/dips erratically, there is air\n  in the line \u2014 stop and purge.\n\n\nOptional: cross-check with a flow sensor (higher precision)\nThe balance fixes the diameter. If you also have an in-line flow sensor, the same runs\nlet you check \u2014 and calibrate \u2014 the sensor against the balance (ground truth), and then use\nthe sensor as a continuous flow reference without weighing every time. calibrate.py\nreports the sensor factor if you pass --sensor-ulh &lt;reading&gt;.\nFor the flow-sensor hardware, firmware and high-rate acquisition, see the Rio controller:\n\u27a1\ufe0f wenzel-lab/rio-controller (pressure/flow module).\n\nTool: calibrate.py \u00b7 rev 2026-11-19", "breadcrumbs": null}, {"path": "3_control-interface", "title": "Control Interface", "content": "Control Interface\n\nBefore you start building the station, you will need to source all the components listed in our bill of materials (, ), which is given on the next page.\n\nFor this section you will need:\nElectronic Components\n\n7 10 cm female-female jumper \n8 10 cm male-female jumper \n12 20 cm female-female jumper \n1 40 pin header \n1 5.5mm female jack connector \n1 LCD screen \n1 Membrane 4x4 keypad \n1 Raspberry Pi Pico \n2 TMC2209 driver \n1 Voltage regulator \n\nMechanical Components\n\n8 M3 10mm screw \n4 M3 16mm screw \n1 M3 25mm screw \n14 M3 nut \n\nPrinted Parts\n\n1 Back cover \n1 Electronics holder \n1 Interface base \n1 Interface panel \n1 LCD adapter \n\n\nInstructions\nThese instructions will take you through how to assemble the control interface and install the firmware.\nThe assembly and installation are described in several steps:\n\nAssemble the Front Panel\nAssemble the Main Electronics\nAssemble everything together\nFirmware Installation", "breadcrumbs": ["3_control-interface.md"]}, {"path": "3_control-interface_BOM", "title": "Bill of Materials", "content": "Bill of Materials\nDownload this as a CSV file\nElectronic Components\n\n7 10 cm female-female jumper \n8 10 cm male-female jumper \n12 20 cm female-female jumper \n1 40 pin header \n1 5.5mm female jack connector \n1 LCD screen \n1 Membrane 4x4 keypad \n1 Raspberry Pi Pico \n2 TMC2209 driver \n1 Voltage regulator \n\nMechanical Components\n\n8 M3 10mm screw \n4 M3 16mm screw \n1 M3 25mm screw \n14 M3 nut \n\nPrinted Parts\n\n1 Back cover \n1 Electronics holder \n1 Interface base \n1 Interface panel \n1 LCD adapter", "breadcrumbs": ["3_control-interface.md", "3_control-interface_BOM.md"]}, {"path": "ci_interaction_panel", "title": "Assemble the Front Panel", "content": "Assemble the Front Panel\n\nFor this section you will need:\nElectronic Components\n\n8 10 cm male-female jumper \n4 20 cm female-female jumper \n1 LCD screen \n1 Membrane 4x4 keypad \n\nMechanical Components\n\n2 M3 16mm screw \n2 M3 nut \n\nPrinted Parts\n\n1 Interface panel \n1 LCD adapter \n\n\nStep 1: Secure the LCD screen and adapter\n\nTake the LCD adapter and LCD screen.\nAttach the LCD screen to the LCD adapter.\n\n\n\nStep 2: Attach to the Front Panel\n\nSecure the screen with two M3 16mm screws and M3 nuts in the top two holes of the front panel.\n\n\n\nStep 3: Prepare the Keypad\n\nTake the membrane 4x4 keypad and peel off the backing, ensuring that all the paper is removed.\n\n\n\n\nStep 4: Fix the Keypad on the Front Panel\n\nPass the cables through the hole on the front panel and securely attach the membrane 4x4 keypad in place.\n\n\n\nStep 5: Install the LCD Screen Jumpers\n\nTake 4 20 cm female-female jumpers.\nInsert the jumpers into the 4 connectors on the back of the LCD screen.\n\n\n\n\nStep 6: Install the Keypad Jumpers\n\nTake 8 10 cm male-female jumpers.\nInsert the jumpers into the 8 connectors on the Membrane 4x4 keypad.\n\n\n\n\nThe <a name=\"output__assembled-front-panel\"></a>Assembled Front Panel is now ready.", "breadcrumbs": ["3_control-interface.md", "ci_interaction_panel.md"]}, {"path": "ci_electronics", "title": "Assemble the Main Electronics", "content": "Assemble the Main Electronics\n\nFor this section you will need:\nElectronic Components\n\n7 10 cm female-female jumper \n8 20 cm female-female jumper \n1 40 pin header \n1 5.5mm female jack connector \n1 Raspberry Pi Pico \n2 TMC2209 driver \n1 Voltage regulator \n\nMechanical Components\n\n6 M3 10mm screw \n1 M3 25mm screw \n8 M3 nut \n\nPrinted Parts\n\n1 Back cover \n1 Electronics holder \n1 Interface base \n\n\nStep 1: Prepare the Voltage Regulator Circuit\n\nTake 4 20 cm Female-Female Jumpers and cut them in half.\nAlso, cut the Dupont female end of 1 pair. \nStrip the ends of all wires.\n\n\n\n\n\n\nTake the voltage regulator and the 5.5mm female jack connector.\nConnect them according to the wiring diagram.\n\n\n\nStep 2: Fix the Voltage Regulator PCB on the Base\n\nUse 4 M3 10mm screws and M3 nut to secure the already wired voltage regulator.\nAttach it to the interface base, making sure to place the M3 nut on the back side.\n\n\n\nStep 3: Install the 5.5mm Female Jack Connector\n\nWith the voltage regulator in place, position the 5.5mm female jack connector in the top left corner of the base.\nApply moderate force to ensure a tight fit.\n\n\n\n\n\nStep 4: Install the Raspberry Pi Pico\n\nTake the 40 pin header and cut them in half.\nSolder them onto the Raspberry Pi Pico\n\n\n\n\nPlace the Raspberry Pi Pico upside down, aligning the holes with the pins on the base.\nEnsure that the USB port aligns with the respective hole.\n\n\n\n\n\nStep 5: Wiring the Pico and Voltage Circuit\n\nTake the two cables that come out of the voltage regulator.\nConnect the positive cable to the 40th pin of the Raspberry Pi Pico.\nConnect the negative cable to the 3rd pin of the Raspberry Pi Pico.\n\n\n\nStep 6: Install the Motor Drivers\n\nTake 2 TMC2209 driver and attach the heatsinks.\nMake sure to attach them in the positions shown below.\n\n\n\n\nTake 7 10 cm female-female jumper and connect them to the following pins of the TMC2209 Driver.\nRepeat the process for the other TMC2209 Driver motor driver.\n\n\n\n\n\nConnect the two TMC2209 Driver to the Raspberry Pi Pico pins. \nFollow the diagram and the images below.\n\n\n\n\nInsert the TMC2209 Driver into the corresponding holes.\n\n\n\nStep 7: Fix the Electronics Holder\n\nTake 1 M3 25mm screw and M3 nut.\nUse them to secure the electronics holder in place.\nThe electronics holder should keep the electronic components securely in place.\n\n\n\n\nStep 8: Rear Cables\n\nTake 4 20 cm female-female jumpers and connect them to the 4 pins shown below on one of the TMC2209 Driver.\nThread the 20 cm female-female jumpers through the holes.\nRepeat the process for the other TMC2209 Driver. \n\n\n\n\nTake 2 M3 10mm screws and 2 M3 nut.\nSecure the 20 cm female-female jumpers with the back cover.\nEnsure that the 20 cm female-female jumpers are arranged neatly. The lid should press firmly without cutting them.\n\n\n\nThe <a name=\"output__assembled-interface-base\"></a>Assembled Interface Base is now ready.", "breadcrumbs": ["3_control-interface.md", "ci_electronics.md"]}, {"path": "ci_close", "title": "Assemble everything together", "content": "Assemble everything together\n\nFor this section you will need:\nParts\n\n1 Assembled Front Panel \n1 Assembled Interface Base \n\nElectronic Components\nMechanical Components\n\n2 M3 10mm screw \n2 M3 16mm screw \n4 M3 nut \n\n\nStep 1: Connect the LCD Screen to the Raspberry Pi Pico\n\nTake the Assembled Front Panel and locate the 4 20 cm female-female jumpers coming out of the LCD screen.\nConnect these jumpers to the corresponding pins of the Raspberry Pi Pico in the Assembled Interface Base, following the wiring diagram.\n\n\n\n\n\nStep 2: Connect the Membrane Keypad to the Raspberry Pi Pico\n\nLocate the 8 10 cm male-female jumpers coming out of the Membrane 4x4 keypad.\nConnect these jumpers to the respective pins of the Raspberry Pi Pico in the Assembled Interface Base, following the wiring diagram.\n\n\n\n\nStep 3: Fix the Front Panel in Place\n\nTake 4 M3 nut and slide them onto the 4 sockets of the Assembled Interface Base.\n\n\n\n\nUse 2 M3 10mm screw to secure the Assembled Front Panel to the Assembled Interface Base in the 2 bottom holes.\n\n\n\n\nUse 2 M3 16mm screw to secure the Assembled Front Panel to the Assembled Interface Base in the 2 middle top holes.", "breadcrumbs": ["3_control-interface.md", "ci_close.md"]}, {"path": "ci_software", "title": "Firmware Installation", "content": "Firmware Installation\nStep 1: Download firmware and libraries\n\nClick here to download the zip file, which contains firmware and libraries for programming the controller of the syringe pumps.\n\nStep 2: Set up Arduino IDE\n\nIn Arduino IDE, you must add Raspberry Pi Pico board. Go to File > Preferences and enter the following URL into the \u201cAdditional Boards Manager URLs\u201d field: https://github.com/earlephilhower/arduino-pico/releases/download/global/package_rp2040_index.json Then, click the \u201cOK\u201d button.\nOpen the Boards Manager. Go to\u00a0Tools\u00a0>\u00a0Board\u00a0>\u00a0Boards Manager. Search for \u201cpico\u201d and install the Raspberry Pi Pico/RP2040 boards\n\nStep 3: Program the Raspberry Pi Pico\n\nConnect the Raspberry Pi Pico to your computer.\nGo to Arduino IDE and select your COM port in\u00a0Tools\u00a0>\u00a0Port.\nGo to\u00a0Tools\u00a0>\u00a0Board\u00a0and select the Raspberry Pi Pico model you\u2019re using - Pico\u00a0or\u00a0Pico W\u00a0(wireless support).\nUncompress the zip file to load the firmware and install the libraries.\nGo to File > Open and load .ino file located in the uncompressed folder.\nGo to Sketch > Include Library > Add .ZIP Library and select the zip files of the libraries LiquidCrystal_I2C and TMCStepper.\nClick on Verify to compile the firmware and confirm the configuration is ok.\nIf you get a success message, click on Upload to transfer the firmware to the board.", "breadcrumbs": ["3_control-interface.md", "ci_software.md"]}, {"path": "models/leg_test", "title": "leg_test", "content": "leg_test\n<noscript><a href=\"leg_test.stl\">Download</a></noscript>\n<gb3d-viewer src=\"leg_test.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/back-support-gearbox-A", "title": "back-support-gearbox-A", "content": "back-support-gearbox-A\n<noscript><a href=\"back-support-gearbox-A.stl\">Download</a></noscript>\n<gb3d-viewer src=\"back-support-gearbox-A.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/back-support-gearbox-B", "title": "back-support-gearbox-B", "content": "back-support-gearbox-B\n<noscript><a href=\"back-support-gearbox-B.stl\">Download</a></noscript>\n<gb3d-viewer src=\"back-support-gearbox-B.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/carriage", "title": "carriage", "content": "carriage\n<noscript><a href=\"carriage.stl\">Download</a></noscript>\n<gb3d-viewer src=\"carriage.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/front-support", "title": "front-support", "content": "front-support\n<noscript><a href=\"front-support.stl\">Download</a></noscript>\n<gb3d-viewer src=\"front-support.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/syringe-holders", "title": "syringe-holders", "content": "syringe-holders\n<noscript><a href=\"syringe-holders.stl\">Download</a></noscript>\n<gb3d-viewer src=\"syringe-holders.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/hand-knob", "title": "hand-knob", "content": "hand-knob\n<noscript><a href=\"hand-knob.stl\">Download</a></noscript>\n<gb3d-viewer src=\"hand-knob.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/back-support", "title": "back-support", "content": "back-support\n<noscript><a href=\"back-support.stl\">Download</a></noscript>\n<gb3d-viewer src=\"back-support.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/interface-panel", "title": "interface-panel", "content": "interface-panel\n<noscript><a href=\"interface-panel.stl\">Download</a></noscript>\n<gb3d-viewer src=\"interface-panel.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/lcd-adapter", "title": "lcd-adapter", "content": "lcd-adapter\n<noscript><a href=\"lcd-adapter.stl\">Download</a></noscript>\n<gb3d-viewer src=\"lcd-adapter.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/interface-base", "title": "interface-base", "content": "interface-base\n<noscript><a href=\"interface-base.stl\">Download</a></noscript>\n<gb3d-viewer src=\"interface-base.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/electronics-holder", "title": "electronics-holder", "content": "electronics-holder\n<noscript><a href=\"electronics-holder.stl\">Download</a></noscript>\n<gb3d-viewer src=\"electronics-holder.stl\"></gb3d-viewer>", "breadcrumbs": null}, {"path": "models/interface-back-cover", "title": "interface-back-cover", "content": "interface-back-cover\n<noscript><a href=\"interface-back-cover.stl\">Download</a></noscript>\n<gb3d-viewer src=\"interface-back-cover.stl\"></gb3d-viewer>", "breadcrumbs": null}]