#3D models 

###Access to the models in onshape

<a href="https://cad.onshape.com/documents/20c077b452e92115525d4fed/w/71118f46b0924c1bb22b1150/e/3128c449d2dad3f255d43ddd?renderMode=0&uiState=64b031a745bfb3288c7b0f36" target="_blank">![](images/onshape.png)</a>

###Files

* ####Stepper union

![](models/stepperunion.stl)

* ####Carriage

![](models/carriage.stl)

* ####Syringe holder

![](models/Syringeholder.stl)

* ####Knob

![](models/knob.stl)

* ####Side syringe holders

![](models/syringecaps.stl)

