---
PartData:
    Specs:
        Type: M3
        Length: 25mm
        Material: Stainless steel
        Tool needed: HEX key

---
# Screw